---
layout: post
title: "Climatización escuela"
date: 2026-06-26 01:13:15 +0200

author: Gonzalo
published: false
expires: 2026-06-29 23:59:59 +0200
excerpt: "3001 y 3204 con aire, resto mala suerte"
image: "https://www.isglobal.org/-/mortalidad-por-altas-temperaturas"


---

Estimados miembros de la ETSIINF.

Lo primero, queremos disculparnos en nombre de la escuela por los problemas de temperatura que estamos sufriendo estos días, sobre todo durante esta última ola de calor. Estamos intentando solventar el problema, pero es muy complejo y, a corto plazo, es imposible que el sistema soporte el enfriamiento de los 6 bloques. Si alguien está interesado, os dejo los detalles al final de este mensaje.

Mientras tanto, para intentar mitigar el problema en los exámenes, se están usando las aulas que tienen climatización autónoma, como la 3001 o la 3204, y se han adquirido 9 equipos portátiles de refrigeración que han sido colocados en las principales aulas de exámenes. Adicionalmente, estamos trabajando en la elaboración de un protocolo de emergencia para olas de calor. En dicho protocolo se podría cerrar parcialmente la escuela y concentrar la climatización en determinados edificios. También estamos planteandonos la creación de refugios climáticos dentro la escuela.

Queremos agradecer a todos por vuestra paciencia y por el esfuerzo que estáis realizando que podamos sacar adelante la actividad del centro pese a la situación que estamos sufriendo.

En cuanto a los detalles técnicos, esta es la situación:

* Tenemos 6 compresores en el sistema central de climatización para generar el frío, todos con una vida útil de 20 años.
* De los 6 compresores, 4 tienen 28 años. Tres de ellos están completamente rotos y son imposibles de reparar (piezas descatalogadas). El cuarto compresor tiene una fuga de gas que la propia empresa fabricante y mantenedora no es capaz de detectar ni arreglar. Cada vez que hacemos una carga de gases (muy contaminantes), vuelve a perderlo al poco tiempo.
* De los otros 2 compresores, los cuales tienen 21 años, uno está operativo a pleno rendimiento, funcionando las 24 horas del día. El otro está averiado por falta de presión de aceite. Estamos trabajando en la reparación de este segundo compresor.

Para solucionar el problema de forma efectiva, hay que sustituir los 6 compresores por máquinas nuevas. El presupuesto para dicha actuación ronda los 700.000 euros. Tenemos una bolsa de dinero guardado que podemos usar para cubrir parcialmente los gastos de dicha actuación, pero lamentablemente no es suficiente para todo, por lo que estamos buscando financiación adicional para llevarla a cabo. Hemos mantenido conversaciones activas con el vicerrectorado de infraestructuras, por lo que son conscientes del problema, y acabamos de hacer una petición a la Comunidad de Madrid para conseguir esta financiación. En paralelo estamos preparando el proyecto que habría que adjuntar a la licitación de la obra. Si todo fuera bien, la obra podría ejecutarse el año que viene.

Un saludo y disculpad las molestias.

Ricardo Imbert, Director de la ETSIINF.

Francisco Naveros, Adjunto a la dirección para Infraestructuras y Planificación.
